Sheet names: ["STAIRCASE 02,03&04","STAIRCASE 105 - BOTTOM","STAIR 02","STAIR 01&03","LIFTWELL-01","LIFTWELL FROM SI"]


====================================
--- SHEET: STAIRCASE 02,03&04 ---
====================================
R1: ["Calculation No:  CEC-MED-P438-105  Rev.No: 0",null,null,null,"Date       : 10.07.2023"]
R2: ["Project No      : P438",null,null,null,"Client     : "]
R3: ["Project Name  : ",null,null,null,"End User : "]
R4: ["STAIRCASE 02"]
R5: ["STAIRCASE PRESSURISATION AS PER BS-5588:PART-4:1978"]
R6: ["S.NO","DESCRIPTION","DOOR","DOOR","CRACK",null,"LEAKAGE AREA"," AIR LEAKAGE IN"]
R7: [null,null,"WIDTH IN","HEIGHT IN","LENGTH IN",null,"IN SQ.M","CU.M/S at 50"]
R8: [null,null,"M","M","M",null,"(TABLE-3)"," PASCAL (TABLE-4)"]
R9: [1,"AS PER THE BS-5588",1,2.1,6.2,null,0.01,0.029]
R10: [2,"AS PER ARCHITECTURAL",1,2.1,6.2,null,0.01,0.029]
R11: [null,"DRAWINGS"]
R13: ["THE EGRESS VELOCITY                                     ",null,null,null,null,null,"m/s"]
R14: ["TOTAL AIR VOLUME FOR STAIRCASE 02",null,"AIR FLOW THRO' OPEN DOORS",null,null,"+","AIR FLOW THRO' CLOSED DOORS"]
R15: [null,null,"DOOR AREA*VELOCITY*NO.OF OPEN DOORS                            ",null,null,"+"," AIR LEAKAGE IN  *","NO.OF CLOSED *","SAFETY"]
R16: [null,null,null,null,null,null,"CU.M/S @ 12.5 PASCAL","DOORS",0.25]
R17: ["FOR STAIR CASE-02\r\nGROUND TO ROOF FLOOR",null,2.1,1,2,"+",0.029,6,0.043500000000000004]
R18: [null,null,4.2,null,null,"+",0.21750000000000003]
R19: [null,null,4.4175]
R25: ["TOTAL AIR VOLUME ( CU.M PER SEC)",null,4.4175,null,null,null,"Pressure Drop Calculation"]
R26: ["FOR ",null,null,null,"Total Fan Capacity=",null,null,4.85925,"Cu.Mt./Sec"]
R27: ["STAIR CASE-02",null,null,null,"Initial Duct Velocity=",null,null,5,"m/s"]
R28: [null,"SAFETY (10%)",0.4417500000000001,null,"Pressure drop at Initial Duct velocity=",null,null,0.816,"Pa/m"]
R29: [null,"TOTAL ( CU. M PER SEC )",4.85925,null,"Total length of duct=",null,null,100,"Ft."]
R30: ["TOTAL AIR VOLUME ( L/S)",null,4860,null,"Pressure drop=",null,null,0.18,"in wg."]
R31: ["FOR ",null,null,null,"Duct Pressure Drop(Pa)=",null,null,81.6,"Pa"]
R32: ["STAIR CASE-02",null,null,null,"Grill Pressure Drop(Pa)=",null,null,150,"Pa"]
R33: [null,null,null,null,"Total Duct Pressure Drop(Pa)=",null,null,231.6,"Pa"]
R34: [null,null,null,null,"Differential Pressure across the staircase and lobby(Pa)=",null,null,12.5,"Pa"]
R35: [null,null,null,null,"Total Pressure drop(Pa)=",null,null,244.1,"Pa"]
R36: [null,null,null,null,"Safety (25%)=",null,null,61.025,"Pa"]
R37: [null,null,null,null,"Pressure Drop(Pa)=",null,null,305.125,"Pa"]
R39: [null,"STAIRCASE 02",null,null,null,null,"Pressure Relief Calculation:"]
R40: [null,"TOTAL AIR VOLUME FOR STAIRCASE-2",null,null,4860,"L/S","Q= 0.827*AE*P^1/2"]
R41: [null,"EACH FAN CAPACITY (1 W)",null,null,4860,"L/S","Q = Required Air Volume (Cu.Mt./Sec)"]
R42: [null,"ROUND FIGURE",null,null,4860,"L/S","AE = Leakage Rate(Sq.Mt.)"]
R43: [null,"TOTAL NO. OF OUTLETS",null,null,1,"NOS","P = Pressure Differential"]
R44: [null,"AIR VOLUME PER OUTLET",null,null,4860,"L/S","Pressure Relief Area = ",1.664520040694548,"Sq.Mt."]
R45: [null,null,null,null,null,null,"Size of the relief louver area"]
R46: [null,"Reference: 1. Architectural Drawings: "]
R47: [null,"                  2. ASHRAE"]
R48: [null,"                  3. NFPA 90A, 90B"]
R50: [null,"* NOTE: SAME CALCULATION SHALL BE APPLICABLE FOR STAIRCASE- 03&04"]
R51: [null,null,"Originated by",null,"Reviewed by",null,null,"Approved by"]
R52: ["Name:",null,"MUHAMMED IRSHAD",null,"WAEL",null,null,"HARIS"]
R53: ["Signature:"]
R54: ["Date:",null,"09.10.2021",null,"09.10.2021",null,null,"09.10.2021"]
R55: [null,null,"Originated by",null,"Reviewed by",null,null,"Approved by"]
R56: ["Name:",null,"MOHAMMED SHAFEEQUE",null,"REDDY PRASAD",null,null,"HARIS"]
R57: ["Signature:"]
R58: ["Date:",null,"04.02.2022",null,"04.02.2022",null,null,"04.02.2022"]

====================================
--- SHEET: STAIRCASE 105 - BOTTOM ---
====================================
R1: ["Calculation No:  CEC-MED-P452A-105  Rev.No: 0",null,null,null,"Date       : 29.01.2024"]
R2: ["Project No      : P452A",null,null,null,"Client    : DYOD GOR"]
R3: ["Project Name : DYOD GOR-RESIDENTIAL BUILDINGS - 105",null,null,null,"End User: PRIVATE"]
R4: ["STAIRCASE-BOTTOM"]
R5: ["STAIRCASE PRESSURISATION AS PER BS-5588:PART-4:1978"]
R6: ["S.NO","DESCRIPTION","DOOR","DOOR","CRACK",null,"LEAKAGE AREA"," AIR LEAKAGE IN"]
R7: [null,null,"WIDTH IN","HEIGHT IN","LENGTH IN",null,"IN SQ.M","CU.M/S at 12.5"]
R8: [null,null,"M","M","M",null,"(TABLE-3)"," PASCAL (TABLE-4)"]
R9: [1,"AS PER THE BS-5588",1,2.1,6.2,null,0.01,0.028]
R10: [2,"AS PER ARCHITECTURAL",1,2.1,6.2,null,0.01,0.028]
R11: [null,"DRAWINGS"]
R13: ["THE EGRESS VELOCITY                                     ",null,null,null,null,1,"m/s"]
R14: ["TOTAL AIR VOLUME FOR STAIRCASE-BOTTOM",null,"AIR FLOW THRO' OPEN DOORS",null,null,"+","AIR FLOW THRO' CLOSED DOORS"]
R15: [null,null,"DOOR AREA*VELOCITY*NO.OF OPEN DOORS                            ",null,null,"+"," AIR LEAKAGE IN  *","NO.OF CLOSED *","SAFETY"]
R16: [null,null,null,null,null,null,"CU.M/S @ 12.5 PASCAL","DOORS",0.25]
R17: ["FOR STAIRCASE-BOTTOM\r\nGROUND TO ROOF FLOOR",null,2.1,1,2,"+",0.029,12,0.08700000000000001]
R18: [null,null,4.2,null,null,"+",0.43500000000000005]
R19: [null,null,4.635]
R25: ["TOTAL AIR VOLUME ( CU.M PER SEC)",null,4.635,null,null,null,"Pressure Drop Calculation"]
R26: ["FOR ",null,null,null,"Total Fan Capacity=",null,null,5.0985,"Cu.Mt./Sec"]
R27: ["STAIRCASE-BOTTOM",null,null,null,"Initial Duct Velocity=",null,null,5,"m/s"]
R28: [null,"SAFETY (10%)",0.4635,null,"Pressure drop at Initial Duct velocity=",null,null,0.816,"Pa/m"]
R29: [null,"TOTAL ( CU. M PER SEC )",5.0985,null,"Total length of duct=",null,null,140,"Ft."]
R30: ["TOTAL AIR VOLUME ( L/S)",null,5100,null,"Pressure drop=",null,null,0.18,"in wg."]
R31: ["FOR ",null,null,null,"Duct Pressure Drop(Pa)=",null,null,114.24,"Pa"]
R32: ["STAIRCASE-BOTTOM",null,null,null,"Grill Pressure Drop(Pa)=",null,null,150,"Pa"]
R33: [null,null,null,null,"Total Duct Pressure Drop(Pa)=",null,null,264.24,"Pa"]
R34: [null,null,null,null,"Differential Pressure across the staircase and lobby(Pa)=",null,null,12.5,"Pa"]
R35: [null,null,null,null,"Total Pressure drop(Pa)=",null,null,276.74,"Pa"]
R36: [null,null,null,null,"Safety (25%)=",null,null,69.185,"Pa"]
R37: [null,null,null,null,"Pressure Drop(Pa)=",null,null,350,"Pa"]
R39: [null,"STAIRCASE 01 & 02",null,null,null,null,"Pressure Relief Calculation:"]
R40: [null,"TOTAL AIR VOLUME FOR STAIRCASE-1 & 02",null,null,5100,"L/S","Q= 0.827*AE*P^1/2"]
R41: [null,"EACH FAN CAPACITY (1 W)",null,null,5100,"L/S","Q = Required Air Volume (Cu.Mt./Sec)"]
R42: [null,"ROUND FIGURE",null,null,5100,"L/S","AE = Leakage Rate(Sq.Mt.)"]
R43: [null,"TOTAL NO. OF OUTLETS",null,null,9,"NOS","P = Pressure Differential"]
R44: [null,"AIR VOLUME PER OUTLET",null,null,566.6666666666666,"L/S","Pressure Relief Area = ",1.7464743381141434,"Sq.Mt."]
R45: [null,null,null,null,null,null,"Size of the relief louver area"]
R46: [null,"Reference: 1. Architectural Drawings: "]
R47: [null,"                  2. ASHRAE"]
R48: [null,"                  3. NFPA 90A, 90B"]
R50: [null,null,"Originated by",null,"Reviewed by",null,null,"Approved by"]
R51: ["Name:",null,"MUHAMMED IRSHAD",null,"WAEL",null,null,"HARIS"]
R52: ["Signature:"]
R53: ["Date:",null,"09.10.2021",null,"09.10.2021",null,null,"09.10.2021"]
R54: [null,null,"Originated by",null,"Reviewed by",null,null,"Approved by"]
R55: ["Name:",null,"RAZA"]
R56: ["Signature:"]
R57: ["Date:",null,"29.01.2024"]

====================================
--- SHEET: STAIR 02 ---
====================================
R1: ["Calculation No: CEC-MED-P509-105   Rev. No: 00",null,null,null,"Date       : 25.07.2025"]
R2: ["Project No      : P509",null,null,null,"Client     : STUDIO INTERNATIONAL"]
R3: ["Project Name :  BT WAADA DUBAI SOUTH, DUBAI    ",null,null,null,"End User : ASICO DEVELOPMENT"]
R4: ["STAIRCASE 02"]
R5: ["STAIRCASE PRESSURISATION AS PER BS-12101-6"]
R6: ["S.NO","DESCRIPTION","DOOR","DOOR","CRACK",null,"LEAKAGE AREA"," AIR LEAKAGE IN"]
R7: [null,null,"WIDTH IN","HEIGHT IN","LENGTH IN",null,"IN SQ.M","CU.M/S at 12.5"]
R8: [null,null,"M","M","M",null,"(TABLE-3)"," PASCAL (TABLE-4)"]
R9: [1,"AS PER THE BS-EN 12101-6",1.1,2.3,6.8,null,0.01,0.03]
R10: [2,"AS PER ARCHITECTURAL",1.1,2.3,6.8,null,0.01,0.03]
R11: [null,"DRAWINGS"]
R13: ["THE EGRESS VELOCITY                                     ",null,null,null,null,1,"m/s"]
R14: ["TOTAL AIR VOLUME FOR STAIRCASE- 02",null,"AIR FLOW THRO' OPEN DOORS",null,null,"+","AIR FLOW THRO' CLOSED DOORS"]
R15: [null,null,"DOOR AREA*VELOCITY*NO.OF OPEN DOORS                            ",null,null,"+"," AIR LEAKAGE IN  *","NO.OF CLOSED *","SAFETY"]
R16: [null,null,null,null,null,null,"CU.M/S @ 12.5 PASCAL","DOORS",0.25]
R17: ["FOR STAIR CASE-02\r\nBASEMENT TO ROOF",null,2.53,1,2,"+",0.03,17,0.1275]
R18: [null,null,5.06,null,null,"+",0.6375]
R19: [null,null,5.6975]
R25: ["TOTAL AIR VOLUME ( CU.M PER SEC)",null,5.6975,null,null,null,"Pressure Drop Calculation"]
R26: ["FOR ",null,null,null,"Total Fan Capacity=",null,null,6.26725,"Cu.Mt./Sec"]
R27: ["STAIR CASE- 02",null,null,null,"Initial Duct Velocity=",null,null,8.12,"m/s"]
R28: [null,"SAFETY (10%)",0.56975,null,"Pressure drop at Initial Duct velocity=",null,null,1,"Pa/m"]
R29: [null,"TOTAL ( CU. M PER SEC )",6.26725,null,"Total length of duct=",null,null,68,"mtr"]
R30: ["TOTAL AIR VOLUME ( L/S)",null,6270,null,"Pressure drop=",null,null,0.18,"in wg."]
R31: ["FOR ",null,null,null,"Duct Pressure Drop(Pa)=",null,null,68,"Pa"]
R32: ["STAIR CASE- 02",null,null,null,"Louver + Grill Pressure Drop(Pa)=",null,null,85,"Pa"]
R33: [null,null,null,null,"Total Duct Pressure Drop(Pa)=",null,null,153,"Pa"]
R34: [null,null,null,null,"Differential Pressure across the staircase and lobby(Pa)=",null,null,12.5,"Pa"]
R35: [null,null,null,null,"Total Pressure drop(Pa)=",null,null,165.5,"Pa"]
R36: [null,null,null,null,"Safety (25%)=",null,null,41.375,"Pa"]
R37: [null,null,null,null,"Pressure Drop(Pa)=",null,null,210,"Pa"]
R39: [null,"STAIRCASE 02",null,null,null,null,"Pressure Relief Calculation:"]
R40: [null,"TOTAL AIR VOLUME FOR STAIRCASE-02",null,null,6270,"L/S","Q= 0.827*AE*P^1/2"]
R41: [null,"EACH FAN CAPACITY (1 W)",null,null,6270,"L/S","Q = Required Air Volume (Cu.Mt./Sec)"]
R42: [null,"ROUND FIGURE",null,null,6270,"L/S","AE = Leakage Rate(Sq.Mt.)"]
R43: [null,"TOTAL NO. OF OUTLETS",null,null,9,"NOS","P = Pressure Differential"]
R44: [null,"AIR VOLUME PER OUTLET",null,null,696.6666666666666,"L/S","Pressure Relief Area = ",2.146825791025962,"Sq.Mt."]
R45: [null,null,null,null,null,null,"Size of the relief louver area"]
R46: [null,"Reference: 1. Architectural Drawings: "]
R47: [null,"                  2. ASHRAE"]
R48: [null,"                  3. BS-EN 12101-6"]
R50: [null,null,"Originated by",null,"Reviewed by",null,null,"Approved by"]
R51: ["Name:",null,"MUHAMMED IRSHAD",null,"WAEL",null,null,"HARIS"]
R52: ["Signature:"]
R53: ["Date:",null,"09.10.2021",null,"09.10.2021",null,null,"09.10.2021"]
R54: [null,null,"Originated by",null,"Reviewed by",null,null,"Approved by"]
R55: ["Name:",null,"ABIN",null,"SHAFEEQUE ",null,null,"AAKASH"]
R56: ["Signature:"]
R57: ["Date:",null,"23.08.2024",null,"23.08.2024",null,null,"23.08.2024"]

====================================
--- SHEET: STAIR 01&03 ---
====================================
R1: ["Calculation No: CEC-MED-P509-105   Rev. No: 00",null,null,null,"Date       : 25.07.2025"]
R2: ["Project No      : P509",null,null,null,"Client     : STUDIO INTERNATIONAL"]
R3: ["Project Name :  BT WAADA DUBAI SOUTH, DUBAI    ",null,null,null,"End User : ASICO DEVELOPMENT"]
R4: ["STAIRCASE 01 & STAIRCASE 03"]
R5: ["STAIRCASE PRESSURISATION AS PER BS-12101-6"]
R6: ["S.NO","DESCRIPTION","DOOR","DOOR","CRACK",null,"LEAKAGE AREA"," AIR LEAKAGE IN"]
R7: [null,null,"WIDTH IN","HEIGHT IN","LENGTH IN",null,"IN SQ.M","CU.M/S at 12.5"]
R8: [null,null,"M","M","M",null,"(TABLE-3)"," PASCAL (TABLE-4)"]
R9: [1,"AS PER THE BS-EN 12101-6",1.1,2.3,6.8,null,0.01,0.03]
R10: [2,"AS PER ARCHITECTURAL",1.1,2.3,6.8,null,0.01,0.03]
R11: [null,"DRAWINGS"]
R13: ["THE EGRESS VELOCITY                                     ",null,null,null,null,1,"m/s"]
R14: ["TOTAL AIR VOLUME FOR STAIRCASE - 01 & 03",null,"AIR FLOW THRO' OPEN DOORS",null,null,"+","AIR FLOW THRO' CLOSED DOORS"]
R15: [null,null,"DOOR AREA*VELOCITY*NO.OF OPEN DOORS                            ",null,null,"+"," AIR LEAKAGE IN  *","NO.OF CLOSED *","SAFETY"]
R16: [null,null,null,null,null,null,"CU.M/S @ 12.5 PASCAL","DOORS",0.25]
R17: ["FOR STAIR CASE- 01 & 03\r\nBASEMENT TO 16TH FLOOR",null,2.53,1,2,"+",0.03,16,0.12]
R18: [null,null,5.06,null,null,"+",0.6]
R19: [null,null,5.659999999999999]
R25: ["TOTAL AIR VOLUME ( CU.M PER SEC)",null,5.659999999999999,null,null,null,"Pressure Drop Calculation"]
R26: ["FOR ",null,null,null,"Total Fan Capacity=",null,null,6.225999999999999,"Cu.Mt./Sec"]
R27: ["STAIR CASE- 01 & 03",null,null,null,"Initial Duct Velocity=",null,null,8.12,"m/s"]
R28: [null,"SAFETY (10%)",0.566,null,"Pressure drop at Initial Duct velocity=",null,null,1,"Pa/m"]
R29: [null,"TOTAL ( CU. M PER SEC )",6.225999999999999,null,"Total length of duct=",null,null,68,"mtr"]
R30: ["TOTAL AIR VOLUME ( L/S)",null,6230,null,"Pressure drop=",null,null,0.18,"in wg."]
R31: ["FOR ",null,null,null,"Duct Pressure Drop(Pa)=",null,null,68,"Pa"]
R32: ["STAIR CASE- 01 & 03",null,null,null,"Louver + Grill Pressure Drop(Pa)=",null,null,85,"Pa"]
R33: [null,null,null,null,"Total Duct Pressure Drop(Pa)=",null,null,153,"Pa"]
R34: [null,null,null,null,"Differential Pressure across the staircase and lobby(Pa)=",null,null,12.5,"Pa"]
R35: [null,null,null,null,"Total Pressure drop(Pa)=",null,null,165.5,"Pa"]
R36: [null,null,null,null,"Safety (25%)=",null,null,41.375,"Pa"]
R37: [null,null,null,null,"Pressure Drop(Pa)=",null,null,210,"Pa"]
R39: [null,"STAIRCASE 02 & 03",null,null,null,null,"Pressure Relief Calculation:"]
R40: [null,"TOTAL AIR VOLUME FOR STAIRCASE-01&03",null,null,6230,"L/S","Q= 0.827*AE*P^1/2"]
R41: [null,"EACH FAN CAPACITY (1 W)",null,null,6230,"L/S","Q = Required Air Volume (Cu.Mt./Sec)"]
R42: [null,"ROUND FIGURE",null,null,6230,"L/S","AE = Leakage Rate(Sq.Mt.)"]
R43: [null,"TOTAL NO. OF OUTLETS",null,null,9,"NOS","P = Pressure Differential"]
R44: [null,"AIR VOLUME PER OUTLET",null,null,692.2222222222222,"L/S","Pressure Relief Area = ",2.1326957397467208,"Sq.Mt."]
R45: [null,null,null,null,null,null,"Size of the relief louver area"]
R46: [null,"Reference: 1. Architectural Drawings: "]
R47: [null,"                  2. ASHRAE"]
R48: [null,"                  3. BS-EN 12101-6"]
R50: [null,null,"Originated by",null,"Reviewed by",null,null,"Approved by"]
R51: ["Name:",null,"MUHAMMED IRSHAD",null,"WAEL",null,null,"HARIS"]
R52: ["Signature:"]
R53: ["Date:",null,"09.10.2021",null,"09.10.2021",null,null,"09.10.2021"]
R54: [null,null,"Originated by",null,"Reviewed by",null,null,"Approved by"]
R55: ["Name:",null,"ABIN",null,"SHAFEEQUE ",null,null,"AAKASH"]
R56: ["Signature:"]
R57: ["Date:",null,"23.08.2024",null,"23.08.2024",null,null,"23.08.2024"]

====================================
--- SHEET: LIFTWELL-01 ---
====================================
R1: ["Calculation No: CEC-MED-P509-105   Rev. No: 00",null,null,null,"Date       : 25.07.2025"]
R2: ["Project No      : P509",null,null,null,"Client     : STUDIO INTERNATIONAL"]
R3: ["Project Name :  BT WAADA DUBAI SOUTH, DUBAI    ",null,null,null,"End User : ASICO DEVELOPMENT"]
R4: ["LIFTWELL - SINGLE LIFT / FIRE LIFT"]
R5: ["LIFT PRESSURISATION AS PER BS-12101-6"]
R6: ["S.NO","DESCRIPTION","DOOR","DOOR","CRACK",null,"LEAKAGE AREA"," AIR LEAKAGE IN"]
R7: [null,null,"WIDTH IN","HEIGHT IN","LENGTH IN",null,"IN SQ.M","CU.M/S at 12.5"]
R8: [null,null,"M","M","M",null,"(TABLE-3)"," PASCAL (TABLE-4)"]
R9: [1,"AS PER THE BS-EN 12101-6",1.2,2.3,7,null,0.06,0.19]
R10: [2,"AS PER ARCHITECTURAL",1.2,2.3,7,null,0.06,0.19]
R11: [null,"DRAWINGS"]
R13: ["THE EGRESS VELOCITY                                     ",null,null,null,null,1,"m/s"]
R14: ["TOTAL AIR VOLUME FOR LIFT WELL",null,"AIR FLOW THRO' OPEN DOORS",null,null,"+","AIR FLOW THRO' CLOSED DOORS"]
R15: [null,null,"DOOR AREA*VELOCITY*NO.OF OPEN DOORS                            ",null,null,"+"," AIR LEAKAGE IN  *","NO.OF CLOSED *","SAFETY"]
R16: [null,null,null,null,null,null,"CU.M/S @ 12.5 PASCAL","DOORS",0.25]
R17: ["FOR LIFT WELL FROM BASEMENT TO ROOF\r\nGROUND TO ROOF FLOOR",null,2.76,1,1,"+",0.19,17,0.8075]
R18: [null,null,2.76,null,null,"+",4.0375]
R19: [null,null,6.797499999999999]
R25: ["TOTAL AIR VOLUME ( CU.M PER SEC)",null,6.797499999999999,null,null,null,"Pressure Drop Calculation"]
R26: ["FOR ",null,null,null,"Total Fan Capacity=",null,null,7.47725,"Cu.Mt./Sec"]
R27: ["LIFTWELL",null,null,null,"Initial Duct Velocity=",null,null,8,"m/s"]
R28: [null,"SAFETY (10%)",0.67975,null,"Pressure drop at Initial Duct velocity=",null,null,1,"Pa/m"]
R29: [null,"TOTAL ( CU. M PER SEC )",7.47725,null,"Total length of duct=",null,null,10,"Mtr"]
R30: ["TOTAL AIR VOLUME ( L/S)",null,7480,null,"Pressure drop=",null,null,0.18,"in wg."]
R31: ["FOR ",null,null,null,"Duct Pressure Drop(Pa)=",null,null,10,"Pa"]
R32: ["LIFT WELL",null,null,null,"Louver + Grill Pressure Drop(Pa)=",null,null,85,"Pa"]
R33: [null,null,null,null,"Total Duct Pressure Drop(Pa)=",null,null,95,"Pa"]
R34: [null,null,null,null,"Differential Pressure across the staircase and lobby(Pa)=",null,null,12.5,"Pa"]
R35: [null,null,null,null,"Total Pressure drop(Pa)=",null,null,107.5,"Pa"]
R36: [null,null,null,null,"Safety (25%)=",null,null,26.875,"Pa"]
R37: [null,null,null,null,"Pressure Drop(Pa)=",null,null,135,"Pa"]
R39: [null,"LIFTWELL - SINGLE LIFT / FIRE LIFT",null,null,null,null,"Pressure Relief Calculation:"]
R40: [null,"TOTAL AIR VOLUME FOR LIFTWELL",null,null,7480,"L/S","Q= 0.827*AE*P^1/2"]
R41: [null,"EACH FAN CAPACITY (1 W)",null,null,7480,"L/S","Q = Required Air Volume (Cu.Mt./Sec)"]
R42: [null,"ROUND FIGURE",null,null,7480,"L/S","AE = Leakage Rate(Sq.Mt.)"]
R43: [null,"TOTAL NO. OF OUTLETS",null,null,1,"NOS","P = Pressure Differential"]
R44: [null,"AIR VOLUME PER OUTLET",null,null,7480,"L/S","Pressure Relief Area = ",2.5613072952170204,"Sq.Mt."]
R45: [null,null,null,null,null,null,"Size of the relief louver area"]
R46: [null,"Reference: 1. Architectural Drawings: "]
R47: [null,"                  2. ASHRAE"]
R48: [null,"                  3. BS-EN 12101-6"]
R50: [null,null,"Originated by",null,"Reviewed by",null,null,"Approved by"]
R51: ["Name:",null,"MUHAMMED IRSHAD",null,"WAEL",null,null,"HARIS"]
R52: ["Signature:"]
R53: ["Date:",null,"09.10.2021",null,"09.10.2021",null,null,"09.10.2021"]
R54: [null,null,"Originated by",null,"Reviewed by",null,null,"Approved by"]
R55: ["Name:",null,"ABIN",null,"SHAFEEQUE ",null,null,"AAKASH"]
R56: ["Signature:"]
R57: ["Date:",null,"23.08.2024",null,"23.08.2024",null,null,"23.08.2024"]

====================================
--- SHEET: LIFTWELL FROM SI ---
====================================
R1: ["Liftwell Pressurization Calculation"]
R2: ["(As per NFPA 92A - 2009 & ASHRAE Handbook 2007, Chapter 52)"]
R3: ["Project: P253-Bahria Cascade BLG",null,null,null,null,null,null,null,null,null,null,"Prepared By:  ","AA",null,null,null,null,null,"Date:  ",45866]
R4: ["Location: South Dubai, UAE",null,null,null,null,null,null,null,null,null,null,"Checked By:  ","HF",null,null,null,null,null,"Stage:  ","SD"]
R5: ["Liftwell: PL-01",null,null,null,null,null,null,null,null,null,null,"Approved By:  ","MN",null,null,null,null,null,"Rev:  ",0]
R8: ["Calculation for Fan Flow Rate to Pressurize Liftwell"]
R10: ["QSP = 0.839 * Asb *  (Psb)1/2  +  0.452 * AOD * (Psb)1/2"]
R11: [null,"QSP",null,"=","Fan Flow Rate for Pressurization of liftwell to Required Static Pressure  (m3/s)"]
R12: [null,"HS",null,"=","Total Height of liftwell"]
R13: [null,"Asb",null,"=","Total Flow Area between liftwell and Building (m2) - walls and closed doors"]
R14: [null,"AOD",null,"=","Flow Area through Open Doors (m2)"]
R15: [null,"Psb",null,"=","Primary Pressure Difference between liftwell & Building (Pa)"]
R17: ["Notes"]
R18: ["1)  Site testing has shown that Stack Effect is negligable and will be completely eliminated when liftwell air temperature"]
R19: ["equalizes with outside air temperature.  Therefore, Stack Effect is not included in the fan sizing calculation. "]
R20: ["2)  CONTAM software modelling confirms that liftwells on the interior of a building do not have their pressurization impacted"]
R21: ["by Wind Effects on the exterior of the building.  liftwells adjacent to an exterior wall will need to consider Wind Effects."]
R22: ["3)  To comply with NFPA code requirements a liftwell must be a minimum of 12.5 Pa greater than all adjacent spaces.  The"]
R23: ["greatest pressure adjacent to the liftwell occurs at the pressurized containment floors above and below the fire zone. "]
R24: ["Considering this area is relatively small compared to the overall building size a separate leakage rate calculation is not executed."]
R26: ["Building and liftwell Information"]
R27: ["Maximum Pressure Outside liftwell (Pa)",null,null,null,null,null,null,null,"(ie. Pressurized Containment Floors)",null,null,null,null,null,null,null,null,null,null,0]
R28: ["Minimum Pressure Difference Inside liftwell to Outside liftwell (Pa) ",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,12.5]
R29: ["Required liftwell Pressure (Pa)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,12.5]
R31: ["liftwell Height Above Ground (m)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,63]
R32: ["liftwell Height Below Ground (m)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,3.7]
R33: ["Total Height (m)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,70.34]
R34: ["liftwell Width (m)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,6.2]
R35: ["liftwell Depth (m)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,2.7]
R36: ["# of Floors",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,18]
R37: ["# of  Doors Closed in Fire Condition",null,null,null,null,null,null,null,"(Double leaf doors are entered as 2 doors for the calc.",null,null,null,null,null,null,null,null,null,null,18]
R38: ["# of  Doors Open in Fire Condition",null,null,null,null,null,null,null,"when they are encountered.)",null,null,null,null,null,null,null,null,null,null,0]
R39: ["Avg. Floor Height (m)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,3.907777777777778]
R40: ["liftwell Surface Area for Average Floor (m2)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,65.41620000000002]
R41: [" Door Height (m)",null,null,null,null,null,null,null,"(Average values for installed doors.)",null,null,null,null,null,null,null,null,null,null,2.35]
R42: [" Door Width (m)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,2.6]
R44: ["Asb - Calculation"]
R45: ["Total liftwell Wall Area (m2)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,1252.0520000000001]
R46: ["liftwell Wall Leakage Area Ratio (m2/m2)  -  See Table 1 -averag",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.0008399999999999999]
R47: ["Total liftwell Wall Leakage Area (m2)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,1.05172368]
R49: ["# of  Doors Closed in Fire Condition",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,18]
R50: ["Door Leakage w/ Door Closed (m2/Door) - See Table 2.1",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0.06]
R51: ["Total Leakage Area at Closed  Doors (m2)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,1.08]
R52: ["Asb - Total Flow Area between liftwell and Building",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,2.1317236800000003]
R54: ["# of  Doors Open in Fire Condition",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0]
R55: ["Door Leakage w/ Door Open (m2/Door) - See Table 2.2 (Doors Full Open)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,2.38]
R56: ["AOD - Total Leakage Area at Open  Doors (m2)",null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,0]
R58: ["QSP - Calculation"]
R59: ["QSP = 0.839 * Asb *  (Psb)1/2  +  0.452 * AOD * (Psb)1/2"]
R61: ["QSP  = ",null,0.839,null,"*",2.1317236800000003,null,"* (",12.5,null,") 1/2","+",0.452,null,"*",0,null,"* (",12.5,null,") 1/2"]
R63: ["QSP   = ",null,null,null,null,null,6.323359551575837,null,null," m3/s",null,null,"or",null,6323.359551575837,null,null,null,"L/s"]
R65: ["Calculation Safety Factor",null,null,null,null,null,null,0.1]
R66: ["QSP with Safety Factor = ",null,null,null,null,null,null,6.955695506733422,null," m3/s",null,null,"or",null,6955.695506733421,null,null,null,"L/s"]
R69: [null,"Table 1 - From ASHRAE Handbook 2007, Chapter 52"]
R71: [null,null,null,null,null,null,null,null,null,null,null,null,null,"Identify Leakage areas selected for",null,null,null,null,null,null,null,1]
R72: [null,null,null,null,null,null,null,null,null,null,null,null,null,"calculation with red arrows.",null,null,null,null,null,null,null,2]
R73: [null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,3]
R74: [null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,null,4]
R101: [null,"Table 2.2"]
R105: [null,null,null,null,null,null,null,null,null,null,null,"Full open door utilized based on"]
R106: [null,null,null,null,null,null,null,null,null,null,null,"information from site on how tests"]
R107: [null,null,null,null,null,null,null,null,null,null,null,"are conducted."]
